Calibration Report,3/23/2021 3:00:17 PM,
Batch File Name:  20210204_Rhein_Feb_pos,
Batch File Path:  N/A,
Original Data File Path:  D:\SCIEX OS Data\NTA\Data\Cal\Cal-2021-03-23-15-00-17.wiff2,
 ,
 ,
TOF MS,
 ,
Peak finding criteria:,
Mass tolerance = 50 ppm,
Intensity threshold = 1000 cps,
Min. peak resolution = 10000,
Max. peak resolution = 60000,
Criteria for successful calibration:,
PPM Error after calibration(PPM) = 5,
 ,
Calibration Succeeded!,
Used,m/z Expected (Da),Min. Search m/z (Da),Max. Search m/z (Da),m/z Before Calibration (Da),Delta m/z Before Calibration (Da),PPM Error Before Calibration,m/z After Calibration (Da),Delta m/z After Calibration (Da),PPM Error After Calibration,Intensity (cps),Resolution,Charge State,Mono-Isotopic,
No,68.9958,68.9923,68.9992,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
Yes,112.9856,112.9799,112.9912,112.9856,0.0000,-0.29,112.9855,-0.0001,-0.69,129471,26974,1,Yes,
Yes,154.9738,154.9660,154.9815,154.9739,0.0002,1.00,154.9739,0.0001,0.63,18644,26703,1,Yes,
Yes,204.9706,204.9603,204.9808,204.9707,0.0001,0.62,204.9706,0.0001,0.26,22587,27537,1,Yes,
Yes,248.9604,248.9480,248.9728,248.9604,0.0000,0.09,248.9603,-0.0001,-0.26,82300,29297,1,Yes,
Yes,384.9352,384.9160,384.9544,384.9354,0.0002,0.54,384.9353,0.0001,0.22,39049,29153,1,Yes,
Yes,520.9100,520.8840,520.9361,520.9100,0.0000,0.08,520.9099,-0.0001,-0.23,71760,29566,1,Yes,
Yes,656.8848,656.8520,656.9177,656.8849,0.0001,0.18,656.8847,-0.0001,-0.12,34131,28794,1,Yes,
Yes,792.8596,792.8200,792.8993,792.8599,0.0003,0.40,792.8597,0.0001,0.11,17965,28515,1,Yes,
Yes,928.8344,928.7880,928.8809,928.8348,0.0003,0.35,928.8345,0.0001,0.07,8745,30128,1,Yes,
Yes,1064.8092,1064.7560,1064.8625,1064.8095,0.0003,0.24,1064.8092,0.0000,-0.04,6017,29419,1,Yes,
No,1200.7841,1200.7240,1200.8441,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1336.7589,1336.6920,1336.8257,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1472.7337,1472.6600,1472.8073,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1565.9624,1565.8841,1566.0407,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1608.7085,1608.6280,1608.7889,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1633.9498,1633.8681,1634.0315,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1744.6833,1744.5960,1744.7705,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1880.6581,1880.5641,1880.7521,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,2165.9241,2165.8158,2166.0324,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,2233.9115,2233.7998,2234.0232,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
 ,
 ,
 ,
 ,
TOF MS/MS Parent = 792.8596 Da,
 ,
Peak finding criteria:,
Mass tolerance = 50 ppm,
Intensity threshold = 100 cps,
Min. peak resolution = 10000,
Max. peak resolution = 60000,
Criteria for successful calibration:,
PPM Error after calibration(PPM) = 5,
 ,
Calibration Succeeded!,
Used,m/z Expected (Da),Min. Search m/z (Da),Max. Search m/z (Da),m/z Before Calibration (Da),Delta m/z Before Calibration (Da),PPM Error Before Calibration,m/z After Calibration (Da),Delta m/z After Calibration (Da),PPM Error After Calibration,Intensity (cps),Resolution,Charge State,Mono-Isotopic,
No,68.9958,68.9923,68.9992,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
Yes,112.9856,112.9799,112.9912,112.9854,-0.0002,-1.67,112.9855,-0.0001,-1.19,112,21499,Undefined,No,
Yes,154.9738,154.9660,154.9815,154.9738,0.0000,0.14,154.9738,0.0001,0.48,407,25106,Undefined,Yes,
Yes,204.9706,204.9603,204.9808,204.9706,0.0000,0.21,204.9707,0.0001,0.44,353,28046,Undefined,Yes,
Yes,248.9604,248.9480,248.9728,248.9604,0.0000,0.08,248.9605,0.0001,0.24,4838,27059,Undefined,Yes,
Yes,384.9352,384.9160,384.9544,384.9352,0.0000,0.06,384.9352,0.0000,0.09,4874,26662,Undefined,Yes,
Yes,520.9100,520.8840,520.9361,520.9100,0.0000,-0.08,520.9099,-0.0001,-0.12,51283,25866,Undefined,Yes,
Yes,656.8848,656.8520,656.9177,656.8848,0.0000,0.00,656.8848,-0.0001,-0.09,18625,24914,Undefined,Yes,
No,792.8596,792.8200,792.8993,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
 ,
 ,
 ,
 ,
Calibration Parameters Summary,
ScanType,Slope,Delay(nsec),
TOF MS (Negative) Start,0.000489846731701,6.768373254164540,
TOF MS (Negative) Finish,0.000489846675632,6.770229220131380,
TOF MS/MS High Resolution (Negative) Start,0.000489846669295,6.774199683867820,
TOF MS/MS High Resolution (Negative) Finish,0.000489846548384,6.763656320043470,
