Calibration Report,3/30/2021 4:38:21 PM,
Batch File Name:  20210204_Rhein_Feb_pos,
Batch File Path:  N/A,
Original Data File Path:  D:\SCIEX OS Data\NTA\Data\Cal\Cal-2021-03-30-16-38-20.wiff2,
 ,
 ,
TOF MS,
 ,
Peak finding criteria:,
Mass tolerance = 50 ppm,
Intensity threshold = 1000 cps,
Min. peak resolution = 10000,
Max. peak resolution = 60000,
Criteria for successful calibration:,
PPM Error after calibration(PPM) = 5,
 ,
Calibration Succeeded!,
Used,m/z Expected (Da),Min. Search m/z (Da),Max. Search m/z (Da),m/z Before Calibration (Da),Delta m/z Before Calibration (Da),PPM Error Before Calibration,m/z After Calibration (Da),Delta m/z After Calibration (Da),PPM Error After Calibration,Intensity (cps),Resolution,Charge State,Mono-Isotopic,
No,68.9958,68.9923,68.9992,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
Yes,112.9856,112.9799,112.9912,112.9855,-0.0001,-0.57,112.9855,-0.0001,-0.67,936423,27740,1,Yes,
Yes,154.9738,154.9660,154.9815,154.9739,0.0001,0.96,154.9739,0.0001,0.90,277657,26334,1,Yes,
Yes,204.9706,204.9603,204.9808,204.9707,0.0001,0.59,204.9707,0.0001,0.55,353327,27689,1,Yes,
Yes,248.9604,248.9480,248.9728,248.9603,-0.0001,-0.35,248.9603,-0.0001,-0.37,994283,30091,1,Yes,
Yes,384.9352,384.9160,384.9544,384.9353,0.0001,0.17,384.9353,0.0001,0.19,641492,29193,1,Yes,
Yes,520.9100,520.8840,520.9361,520.9096,-0.0004,-0.81,520.9096,-0.0004,-0.77,1373472,31342,1,Yes,
Yes,656.8848,656.8520,656.9177,656.8848,0.0000,-0.08,656.8848,0.0000,-0.02,488128,28948,1,Yes,
Yes,792.8596,792.8200,792.8993,792.8597,0.0001,0.08,792.8597,0.0001,0.14,201468,28275,1,Yes,
Yes,928.8344,928.7880,928.8809,928.8343,-0.0001,-0.16,928.8344,-0.0001,-0.09,75447,29518,1,Yes,
Yes,1064.8092,1064.7560,1064.8625,1064.8094,0.0001,0.14,1064.8095,0.0002,0.21,40445,30978,1,Yes,
No,1200.7841,1200.7240,1200.8441,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1336.7589,1336.6920,1336.8257,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1472.7337,1472.6600,1472.8073,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1565.9624,1565.8841,1566.0407,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1608.7085,1608.6280,1608.7889,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1633.9498,1633.8681,1634.0315,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1744.6833,1744.5960,1744.7705,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1880.6581,1880.5641,1880.7521,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,2165.9241,2165.8158,2166.0324,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,2233.9115,2233.7998,2234.0232,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
 ,
 ,
 ,
 ,
TOF MS/MS Parent = 792.8596 Da,
 ,
Peak finding criteria:,
Mass tolerance = 50 ppm,
Intensity threshold = 100 cps,
Min. peak resolution = 10000,
Max. peak resolution = 60000,
Criteria for successful calibration:,
PPM Error after calibration(PPM) = 5,
 ,
Calibration Succeeded!,
Used,m/z Expected (Da),Min. Search m/z (Da),Max. Search m/z (Da),m/z Before Calibration (Da),Delta m/z Before Calibration (Da),PPM Error Before Calibration,m/z After Calibration (Da),Delta m/z After Calibration (Da),PPM Error After Calibration,Intensity (cps),Resolution,Charge State,Mono-Isotopic,
No,68.9958,68.9923,68.9992,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
Yes,112.9856,112.9799,112.9912,112.9855,-0.0001,-0.46,112.9855,-0.0001,-0.57,133,25571,Undefined,Yes,
Yes,154.9738,154.9660,154.9815,154.9738,0.0000,0.09,154.9738,0.0000,0.04,687,26739,Undefined,Yes,
Yes,204.9706,204.9603,204.9808,204.9706,0.0001,0.29,204.9706,0.0001,0.29,612,27622,Undefined,Yes,
Yes,248.9604,248.9480,248.9728,248.9604,0.0000,0.03,248.9604,0.0000,0.06,8114,26991,Undefined,Yes,
Yes,384.9352,384.9160,384.9544,384.9355,0.0003,0.84,384.9356,0.0004,0.92,8707,26994,Undefined,Yes,
Yes,520.9100,520.8840,520.9361,520.9093,-0.0007,-1.38,520.9094,-0.0007,-1.26,92483,33691,Undefined,Yes,
Yes,656.8848,656.8520,656.9177,656.8850,0.0002,0.29,656.8851,0.0003,0.43,34582,27807,Undefined,Yes,
No,792.8596,792.8200,792.8993,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
 ,
 ,
 ,
 ,
Calibration Parameters Summary,
ScanType,Slope,Delay(nsec),
TOF MS (Negative) Start,0.000489845817042,6.759896980903910,
TOF MS (Negative) Finish,0.000489845857420,6.762818641153880,
TOF MS/MS High Resolution (Negative) Start,0.000489846626007,6.820703727694710,
TOF MS/MS High Resolution (Negative) Finish,0.000489846704047,6.825365876913340,
