Calibration Report,4/24/2021 5:15:42 AM,
Batch File Name:  Rhein_Maerz_neg,
Batch File Path:  N/A,
Original Data File Path:  D:\SCIEX OS Data\NTA\Data\Cal\Cal-2021-04-24-05-15-42.wiff2,
 ,
 ,
TOF MS,
 ,
Peak finding criteria:,
Mass tolerance = 50 ppm,
Intensity threshold = 1000 cps,
Min. peak resolution = 10000,
Max. peak resolution = 60000,
Criteria for successful calibration:,
PPM Error after calibration(PPM) = 5,
 ,
Calibration Succeeded!,
Used,m/z Expected (Da),Min. Search m/z (Da),Max. Search m/z (Da),m/z Before Calibration (Da),Delta m/z Before Calibration (Da),PPM Error Before Calibration,m/z After Calibration (Da),Delta m/z After Calibration (Da),PPM Error After Calibration,Intensity (cps),Resolution,Charge State,Mono-Isotopic,
No,68.9958,68.9923,68.9992,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
Yes,112.9856,112.9799,112.9912,112.9848,-0.0007,-6.59,112.9855,-0.0001,-0.87,143183,26933,1,Yes,
Yes,154.9738,154.9660,154.9815,154.9728,-0.0009,-6.04,154.9738,0.0001,0.54,19830,26055,1,Yes,
Yes,204.9706,204.9603,204.9808,204.9691,-0.0014,-6.95,204.9706,0.0001,0.28,24204,26994,1,Yes,
Yes,248.9604,248.9480,248.9728,248.9585,-0.0019,-7.74,248.9604,0.0000,-0.10,86293,28771,1,Yes,
Yes,384.9352,384.9160,384.9544,384.9321,-0.0031,-8.13,384.9353,0.0001,0.29,41801,28069,1,Yes,
Yes,520.9100,520.8840,520.9361,520.9052,-0.0048,-9.16,520.9099,-0.0001,-0.28,91323,29444,1,Yes,
Yes,656.8848,656.8520,656.9177,656.8788,-0.0060,-9.17,656.8848,0.0000,0.01,39286,28596,1,Yes,
Yes,792.8596,792.8200,792.8993,792.8522,-0.0074,-9.36,792.8597,0.0000,0.04,19410,27893,1,Yes,
Yes,928.8344,928.7880,928.8809,928.8256,-0.0088,-9.51,928.8345,0.0000,0.05,8380,29473,1,Yes,
Yes,1064.8092,1064.7560,1064.8625,1064.7988,-0.0104,-9.76,1064.8092,-0.0001,-0.06,5169,30846,1,Yes,
No,1200.7841,1200.7240,1200.8441,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1336.7589,1336.6920,1336.8257,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1472.7337,1472.6600,1472.8073,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1565.9624,1565.8841,1566.0407,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1608.7085,1608.6280,1608.7889,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1633.9498,1633.8681,1634.0315,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1744.6833,1744.5960,1744.7705,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1880.6581,1880.5641,1880.7521,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,2165.9241,2165.8158,2166.0324,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,2233.9115,2233.7998,2234.0232,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
 ,
 ,
 ,
 ,
TOF MS/MS Parent = 792.8596 Da,
 ,
Peak finding criteria:,
Mass tolerance = 50 ppm,
Intensity threshold = 100 cps,
Min. peak resolution = 10000,
Max. peak resolution = 60000,
Criteria for successful calibration:,
PPM Error after calibration(PPM) = 5,
 ,
Calibration Succeeded!,
Used,m/z Expected (Da),Min. Search m/z (Da),Max. Search m/z (Da),m/z Before Calibration (Da),Delta m/z Before Calibration (Da),PPM Error Before Calibration,m/z After Calibration (Da),Delta m/z After Calibration (Da),PPM Error After Calibration,Intensity (cps),Resolution,Charge State,Mono-Isotopic,
No,68.9958,68.9923,68.9992,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
Yes,112.9856,112.9799,112.9912,112.9847,-0.0009,-7.89,112.9856,0.0000,-0.22,109,30343,Undefined,Yes,
Yes,154.9738,154.9660,154.9815,154.9726,-0.0012,-7.61,154.9738,0.0000,0.08,364,25445,Undefined,Yes,
Yes,204.9706,204.9603,204.9808,204.9690,-0.0016,-7.69,204.9706,0.0000,0.00,308,28397,Undefined,Yes,
Yes,248.9604,248.9480,248.9728,248.9585,-0.0019,-7.69,248.9604,0.0000,0.00,4220,26637,Undefined,Yes,
Yes,384.9352,384.9160,384.9544,384.9323,-0.0029,-7.45,384.9353,0.0001,0.26,4326,26326,Undefined,Yes,
Yes,520.9100,520.8840,520.9361,520.9059,-0.0041,-7.84,520.9099,-0.0001,-0.13,45000,26102,Undefined,Yes,
Yes,656.8848,656.8520,656.9177,656.8797,-0.0051,-7.75,656.8848,0.0000,-0.03,16019,25329,Undefined,Yes,
No,792.8596,792.8200,792.8993,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
 ,
 ,
 ,
 ,
Calibration Parameters Summary,
ScanType,Slope,Delay(nsec),
TOF MS (Negative) Start,0.000489845635968,6.747569621279000,
TOF MS (Negative) Finish,0.000489848483778,6.811725226074820,
TOF MS/MS High Resolution (Negative) Start,0.000489846627258,6.822330545044630,
TOF MS/MS High Resolution (Negative) Finish,0.000489848525967,6.823244959764980,
