Calibration Report,4/24/2021 7:43:10 AM,
Batch File Name:  Rhein_Maerz_neg,
Batch File Path:  N/A,
Original Data File Path:  D:\SCIEX OS Data\NTA\Data\Cal\Cal-2021-04-24-07-43-10.wiff2,
 ,
 ,
TOF MS,
 ,
Peak finding criteria:,
Mass tolerance = 50 ppm,
Intensity threshold = 1000 cps,
Min. peak resolution = 10000,
Max. peak resolution = 60000,
Criteria for successful calibration:,
PPM Error after calibration(PPM) = 5,
 ,
Calibration Succeeded!,
Used,m/z Expected (Da),Min. Search m/z (Da),Max. Search m/z (Da),m/z Before Calibration (Da),Delta m/z Before Calibration (Da),PPM Error Before Calibration,m/z After Calibration (Da),Delta m/z After Calibration (Da),PPM Error After Calibration,Intensity (cps),Resolution,Charge State,Mono-Isotopic,
No,68.9958,68.9923,68.9992,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
Yes,112.9856,112.9799,112.9912,112.9852,-0.0004,-3.66,112.9855,-0.0001,-0.77,127472,26516,1,Yes,
Yes,154.9738,154.9660,154.9815,154.9735,-0.0002,-1.38,154.9739,0.0002,1.00,19573,25660,1,Yes,
Yes,204.9706,204.9603,204.9808,204.9702,-0.0004,-1.90,204.9706,0.0000,0.09,23276,27690,1,Yes,
Yes,248.9604,248.9480,248.9728,248.9599,-0.0005,-2.17,248.9603,-0.0001,-0.42,83465,29556,1,Yes,
Yes,384.9352,384.9160,384.9544,384.9348,-0.0004,-0.99,384.9353,0.0001,0.29,40222,28829,1,Yes,
Yes,520.9100,520.8840,520.9361,520.9093,-0.0007,-1.42,520.9098,-0.0002,-0.40,73758,30297,1,Yes,
Yes,656.8848,656.8520,656.9177,656.8843,-0.0005,-0.80,656.8848,0.0000,0.03,34491,29330,1,Yes,
Yes,792.8596,792.8200,792.8993,792.8592,-0.0005,-0.57,792.8597,0.0001,0.14,17897,28571,1,Yes,
Yes,928.8344,928.7880,928.8809,928.8340,-0.0004,-0.45,928.8346,0.0001,0.16,7909,28536,1,Yes,
Yes,1064.8092,1064.7560,1064.8625,1064.8085,-0.0007,-0.68,1064.8091,-0.0002,-0.16,4910,32562,1,Yes,
No,1200.7841,1200.7240,1200.8441,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1336.7589,1336.6920,1336.8257,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1472.7337,1472.6600,1472.8073,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1565.9624,1565.8841,1566.0407,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1608.7085,1608.6280,1608.7889,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1633.9498,1633.8681,1634.0315,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1744.6833,1744.5960,1744.7705,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1880.6581,1880.5641,1880.7521,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,2165.9241,2165.8158,2166.0324,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,2233.9115,2233.7998,2234.0232,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
 ,
 ,
 ,
 ,
TOF MS/MS Parent = 792.8596 Da,
 ,
Peak finding criteria:,
Mass tolerance = 50 ppm,
Intensity threshold = 100 cps,
Min. peak resolution = 10000,
Max. peak resolution = 60000,
Criteria for successful calibration:,
PPM Error after calibration(PPM) = 5,
 ,
Calibration Succeeded!,
Used,m/z Expected (Da),Min. Search m/z (Da),Max. Search m/z (Da),m/z Before Calibration (Da),Delta m/z Before Calibration (Da),PPM Error Before Calibration,m/z After Calibration (Da),Delta m/z After Calibration (Da),PPM Error After Calibration,Intensity (cps),Resolution,Charge State,Mono-Isotopic,
No,68.9958,68.9923,68.9992,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
Yes,112.9856,112.9799,112.9912,112.9853,-0.0003,-2.71,112.9857,0.0001,0.60,107,27463,Undefined,No,
Yes,154.9738,154.9660,154.9815,154.9732,-0.0006,-3.59,154.9736,-0.0001,-0.89,323,29914,Undefined,Yes,
Yes,204.9706,204.9603,204.9808,204.9701,-0.0004,-2.06,204.9706,0.0000,0.17,273,27872,Undefined,Yes,
Yes,248.9604,248.9480,248.9728,248.9600,-0.0004,-1.77,248.9604,0.0000,0.17,3651,26756,Undefined,Yes,
Yes,384.9352,384.9160,384.9544,384.9347,-0.0005,-1.27,384.9352,0.0000,0.12,3908,26528,Undefined,Yes,
Yes,520.9100,520.8840,520.9361,520.9093,-0.0007,-1.37,520.9099,-0.0002,-0.29,38849,26255,Undefined,Yes,
Yes,656.8848,656.8520,656.9177,656.8844,-0.0005,-0.71,656.8849,0.0001,0.15,14069,24914,Undefined,Yes,
No,792.8596,792.8200,792.8993,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
 ,
 ,
 ,
 ,
Calibration Parameters Summary,
ScanType,Slope,Delay(nsec),
TOF MS (Negative) Start,0.000489849611792,6.827694000192030,
TOF MS (Negative) Finish,0.000489849461582,6.789708888034760,
TOF MS/MS High Resolution (Negative) Start,0.000489849644407,6.839213867400520,
TOF MS/MS High Resolution (Negative) Finish,0.000489849431183,6.793876344340000,
