Calibration Report,4/24/2021 12:34:11 PM,
Batch File Name:  Rhein_Maerz_neg,
Batch File Path:  N/A,
Original Data File Path:  D:\SCIEX OS Data\NTA\Data\Cal\Cal-2021-04-24-12-34-10.wiff2,
 ,
 ,
TOF MS,
 ,
Peak finding criteria:,
Mass tolerance = 50 ppm,
Intensity threshold = 1000 cps,
Min. peak resolution = 10000,
Max. peak resolution = 60000,
Criteria for successful calibration:,
PPM Error after calibration(PPM) = 5,
 ,
Calibration Succeeded!,
Used,m/z Expected (Da),Min. Search m/z (Da),Max. Search m/z (Da),m/z Before Calibration (Da),Delta m/z Before Calibration (Da),PPM Error Before Calibration,m/z After Calibration (Da),Delta m/z After Calibration (Da),PPM Error After Calibration,Intensity (cps),Resolution,Charge State,Mono-Isotopic,
No,68.9958,68.9923,68.9992,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
Yes,112.9856,112.9799,112.9912,112.9853,-0.0003,-2.40,112.9855,-0.0001,-0.99,157356,27428,1,Yes,
Yes,154.9738,154.9660,154.9815,154.9738,0.0001,0.34,154.9739,0.0002,1.10,20326,26115,1,Yes,
Yes,204.9706,204.9603,204.9808,204.9706,0.0000,0.08,204.9706,0.0001,0.34,24679,27611,1,Yes,
Yes,248.9604,248.9480,248.9728,248.9603,-0.0001,-0.23,248.9603,-0.0001,-0.28,81555,29187,1,Yes,
Yes,384.9352,384.9160,384.9544,384.9356,0.0004,0.94,384.9353,0.0001,0.29,41120,28262,1,Yes,
Yes,520.9100,520.8840,520.9361,520.9103,0.0003,0.55,520.9098,-0.0002,-0.44,72554,29343,1,Yes,
Yes,656.8848,656.8520,656.9177,656.8856,0.0008,1.24,656.8848,0.0000,0.02,31579,28150,1,Yes,
Yes,792.8596,792.8200,792.8993,792.8606,0.0010,1.22,792.8595,-0.0001,-0.16,15150,27778,1,Yes,
Yes,928.8344,928.7880,928.8809,928.8356,0.0011,1.21,928.8342,-0.0003,-0.31,6417,30128,1,Yes,
Yes,1064.8092,1064.7560,1064.8625,1064.8114,0.0022,2.05,1064.8097,0.0005,0.43,3712,33271,1,Yes,
No,1200.7841,1200.7240,1200.8441,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1336.7589,1336.6920,1336.8257,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1472.7337,1472.6600,1472.8073,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1565.9624,1565.8841,1566.0407,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1608.7085,1608.6280,1608.7889,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1633.9498,1633.8681,1634.0315,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1744.6833,1744.5960,1744.7705,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,1880.6581,1880.5641,1880.7521,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,2165.9241,2165.8158,2166.0324,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
No,2233.9115,2233.7998,2234.0232,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
 ,
 ,
 ,
 ,
TOF MS/MS Parent = 792.8596 Da,
 ,
Peak finding criteria:,
Mass tolerance = 50 ppm,
Intensity threshold = 100 cps,
Min. peak resolution = 10000,
Max. peak resolution = 60000,
Criteria for successful calibration:,
PPM Error after calibration(PPM) = 5,
 ,
Calibration Succeeded!,
Used,m/z Expected (Da),Min. Search m/z (Da),Max. Search m/z (Da),m/z Before Calibration (Da),Delta m/z Before Calibration (Da),PPM Error Before Calibration,m/z After Calibration (Da),Delta m/z After Calibration (Da),PPM Error After Calibration,Intensity (cps),Resolution,Charge State,Mono-Isotopic,
No,68.9958,68.9923,68.9992,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
Yes,112.9856,112.9799,112.9912,112.9853,-0.0003,-2.76,112.9855,-0.0001,-0.59,114,27068,Undefined,Yes,
Yes,154.9738,154.9660,154.9815,154.9735,-0.0003,-1.68,154.9737,-0.0001,-0.40,384,32232,Undefined,Yes,
Yes,204.9706,204.9603,204.9808,204.9706,0.0000,0.17,204.9707,0.0002,0.77,350,26416,Undefined,Yes,
Yes,248.9604,248.9480,248.9728,248.9604,0.0000,-0.06,248.9604,0.0000,0.12,4346,27560,Undefined,Yes,
Yes,384.9352,384.9160,384.9544,384.9355,0.0003,0.84,384.9353,0.0001,0.22,4706,26776,Undefined,Yes,
Yes,520.9100,520.8840,520.9361,520.9105,0.0005,0.93,520.9099,-0.0001,-0.15,47514,25485,Undefined,Yes,
Yes,656.8848,656.8520,656.9177,656.8857,0.0009,1.30,656.8848,-0.0001,-0.10,17208,25183,Undefined,Yes,
No,792.8596,792.8200,792.8993,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,Not Used,
 ,
 ,
 ,
 ,
Calibration Parameters Summary,
ScanType,Slope,Delay(nsec),
TOF MS (Negative) Start,0.000489849200084,6.810156124833430,
TOF MS (Negative) Finish,0.000489848445158,6.761360196847310,
TOF MS/MS High Resolution (Negative) Start,0.000489849289737,6.827918568429920,
TOF MS/MS High Resolution (Negative) Finish,0.000489848329344,6.761843226646260,
